<!DOCTYPE html>
<html lang="ru">
  <head>
    <meta charset="UTF-8" />
    <meta http-equiv="X-UA-Compatible" content="IE=edge" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <meta
      name="description"
      content="Водогрейные жаротрубные 2-х ходовые котлы RIM MAX мощностью от 70 кВт до 1300 кВт" />
    <link rel="icon" href="../../img/favicon.ico" />
    <link rel="stylesheet" href="../../style/css/style.css" />
    <title>
      Водогрейные жаротрубные 2-х ходовые котлы RIM MAX мощностью от 70 кВт до 1300 кВт - 350 кВт —
      Теплостройпроект-с
    </title>
  </head>
  <body>
    <header class="header">
      <div class="header__top">
        <div class="header__top-wrapper container">
          <ul id="header__hidden-menu" class="header__hidden-menu">
            <li><a href="/">Главная</a></li>
            <li><a href="../../direction/index.html">Наши направления</a></li>
            <li class="header__hidden-menu-extra">
              <a
                >Продукция
                <svg
                  id="Layer_1"
                  data-name="Layer 1"
                  xmlns="http://www.w3.org/2000/svg"
                  viewBox="0 0 320 192">
                  <polygon
                    points="287.6 0 320 32.3 160 192 160 192 160 192 0 32.3 32.4 0 160 127.3 287.6 0" />
                </svg>
              </a>
              <ul class="header__hidden-menu-extra-wrapper">
                <li><a href="../../products/boiler-room.html">Котельные</a></li>
                <li><a href="../../products/boilers.html">Котлы</a></li>
                <li>
                  <a href="../../products/hangar.html">Ангары и металлоконструкции</a>
                </li>
                <li><a href="../../products/reservoirs.html">Резервуары</a></li>
                <li>
                  <a href="../../products/gas-fired-power-plant.html">Газовые электростанции</a>
                </li>
                <li>
                  <a href="../../products/thermal-points.html">Тепловые пункты</a>
                </li>
                <li>
                  <a href="../../products/heat-exchangers.html">Теплообменники</a>
                </li>
                <li>
                  <a href="../../products/trigeneration.html">Тригенерация</a>
                </li>
                <li><a href="../../products/recyclers.html">Утилизаторы</a></li>
                <li><a href="../../products/air-ducts.html">Воздуховоды </a></li>
                <li><a href="../../products/chimneys.html">Дымовые трубы</a></li>
                <li><a href="../../products/chillers.html">Чиллеры</a></li>
                <li>
                  <a href="../../products/houses.html">Модульные дома</a>
                </li>
              </ul>
            </li>
            <li class="header__hidden-menu-extra">
              <a
                >Услуги
                <svg
                  id="Layer_1"
                  data-name="Layer 1"
                  xmlns="http://www.w3.org/2000/svg"
                  viewBox="0 0 320 192">
                  <polygon
                    points="287.6 0 320 32.3 160 192 160 192 160 192 0 32.3 32.4 0 160 127.3 287.6 0" />
                </svg>
              </a>
              <ul class="header__hidden-menu-extra-wrapper">
                <li><a href="../../services/for-planner.html">Проектировщикам</a></li>
                <li><a href="../../services/production-technical.html">ПТО</a></li>
                <li><a href="../../services/planning.html">Проектирование</a></li>
                <li>
                  <a href="../../services/construction-installation.html">СМУ</a>
                </li>
                <li>
                  <a href="../../services/warranty-service.html">Гарантия и сервис</a>
                </li>
              </ul>
            </li>
            <li class="header__hidden-menu-extra">
              <a
                >Завод
                <svg
                  id="Layer_1"
                  data-name="Layer 1"
                  xmlns="http://www.w3.org/2000/svg"
                  viewBox="0 0 320 192">
                  <polygon
                    points="287.6 0 320 32.3 160 192 160 192 160 192 0 32.3 32.4 0 160 127.3 287.6 0" />
                </svg>
              </a>
              <ul class="header__hidden-menu-extra-wrapper">
                <ul>
                  <li><a href="../../factory/docs.html">Документация</a></li>
                  <li><a href="../../factory/3d-tour/">3D туры по производству</a></li>
                  <li>
                    <a href="../../factory/thanksgiving-letters.html"
                      >Отзывы и благодарственные письма</a
                    >
                  </li>
                  <li><a href="../../factory/partners.html">Наши партнеры</a></li>
                  <li><a href="../../factory/history.html">История завода</a></li>
                </ul>
              </ul>
            </li>
            <li><a href="../../built-objects.html">Объекты </a></li>
            <li><a href="../../contacts.html">Контакты</a></li>
          </ul>
          <div class="header__box">
            <a href="/">
              <img class="header__logo" src="../../img/logo.svg" alt="Logo: RIMGROUP"
            /></a>
            <div id="burger" class="header__burger"><span></span><span></span><span></span></div>
          </div>
          <div class="header__contacts">
            <a href="mailto:INFO@RIMGROUP.RU">INFO@RIMGROUP.RU</a
            ><a href="tel:88003339383">8 800 333 93 83</a>
          </div>
        </div>
      </div>
      <nav id="navbar">
        <ul class="header__bottom container">
          <li class="header__bottom-li"><a href="/">Главная</a></li>
          <li class="header__bottom-li">
            <a href="../../direction/index.html">Наши направления</a>
          </li>
          <li class="header__bottom-li">
            <a style="color: #e2752b" class="header__bottom-link"
              >Продукция
              <svg
                id="Layer_1"
                data-name="Layer 1"
                xmlns="http://www.w3.org/2000/svg"
                viewBox="0 0 320 192">
                <polygon
                  fill="#e2752b"
                  points="287.6 0 320 32.3 160 192 160 192 160 192 0 32.3 32.4 0 160 127.3 287.6 0" />
              </svg>
            </a>
            <ul class="header__bottom-dropdown">
              <li class="header__bottom-dropdown-blocks">
                <ul>
                  <li><a href="../../products/boiler-room.html">КОТЕЛЬНЫЕ</a></li>
                  <li><a href="../../products/boilers.html">КОТЛЫ</a></li>
                  <li>
                    <a href="../../products/hangar.html">АНГАРЫ И МЕТАЛЛОКОНСТРУКЦИИ</a>
                  </li>
                  <li><a href="../../products/reservoirs.html">РЕЗЕРВУАРЫ</a></li>
                </ul>
                <ul>
                  <li>
                    <a href="../../products/gas-fired-power-plant.html">ГАЗОВЫЕ ЭЛЕКТРОСТАНЦИИ</a>
                  </li>
                  <li>
                    <a href="../../products/thermal-points.html">ТЕПЛОВЫЕ ПУНКТЫ</a>
                  </li>
                  <li>
                    <a href="../../products/heat-exchangers.html">ТЕПЛООБМЕННИКИ</a>
                  </li>
                  <li>
                    <a href="../../products/trigeneration.html">ТРИГЕНЕРАЦИЯ</a>
                  </li>
                </ul>
                <ul>
                  <li><a href="../../products/recyclers.html">УТИЛИЗАТОРЫ</a></li>
                  <li><a href="../../products/air-ducts.html">ВОЗДУХОВОДЫ </a></li>
                  <li><a href="../../products/chimneys.html"> ДЫМОВЫЕ ТРУБЫ</a></li>
                  <li><a href="../../products/chillers.html">ЧИЛЛЕРЫ</a></li>
                </ul>
                <ul>
                  <li><a href="../../products/houses.html">МОДУЛЬНЫЕ ДОМА</a></li>
                </ul>
              </li>
            </ul>
          </li>
          <li class="header__bottom-li">
            <a class="header__bottom-link"
              >Услуги
              <svg
                id="Layer_1"
                data-name="Layer 1"
                xmlns="http://www.w3.org/2000/svg"
                viewBox="0 0 320 192">
                <polygon
                  points="287.6 0 320 32.3 160 192 160 192 160 192 0 32.3 32.4 0 160 127.3 287.6 0" />
              </svg>
            </a>
            <ul class="header__bottom-dropdown">
              <li class="header__bottom-dropdown-blocks">
                <ul>
                  <li>
                    <a href="../../services/for-planner.html">ПРОЕКТИРОВЩИКАМ</a>
                  </li>
                  <li><a href="../../services/production-technical.html">ПТО</a></li>
                  <li><a href="../../services/planning.html">ПРОЕКТИРОВАНИЕ</a></li>
                </ul>
                <ul>
                  <li>
                    <a href="../../services/construction-installation.html">СМУ</a>
                  </li>
                  <li>
                    <a href="../../services/warranty-service.html">ГАРАНТИЯ И СЕРВИС</a>
                  </li>
                </ul>
              </li>
            </ul>
          </li>
          <li class="header__bottom-li">
            <a class="header__bottom-link"
              >Завод
              <svg
                id="Layer_1"
                data-name="Layer 1"
                xmlns="http://www.w3.org/2000/svg"
                viewBox="0 0 320 192">
                <polygon
                  points="287.6 0 320 32.3 160 192 160 192 160 192 0 32.3 32.4 0 160 127.3 287.6 0" />
              </svg>
            </a>
            <ul class="header__bottom-dropdown">
              <li class="header__bottom-dropdown-blocks">
                <ul>
                  <li><a href="../../factory/docs.html">ДОКУМЕНТАЦИЯ</a></li>
                  <li><a href="../../factory/3d-tour/">3D ТУРЫ ПО ПРОИЗВОДСТВУ</a></li>
                  <li>
                    <a href="../../factory/thanksgiving-letters.html"
                      >ОТЗЫВЫ И БЛАГОДАРСТВЕННЫЕ ПИСЬМА</a
                    >
                  </li>
                </ul>
                <ul>
                  <li><a href="../../factory/partners.html">НАШИ ПАРТНЕРЫ</a></li>
                  <li><a href="../../factory/history.html">ИСТОРИЯ ЗАВОДА</a></li>
                </ul>
              </li>
            </ul>
          </li>
          <li class="header__bottom-li"><a href="/built-objects.html">Объекты</a></li>
          <li class="header__bottom-li">
            <a href="/contacts.html">Контакты</a>
          </li>
        </ul>
      </nav>
      <nav aria-label="breadcrumb" class="header__breadcrumb">
        <ol class="container header__breadcrumb-wrapper">
          <li class="header__breadcrumb-item">
            <a href="/index.html">Главная</a>
          </li>
          <li class="header__breadcrumb-item"><a href="../boilers.html">Котлы</a></li>
          <li class="header__breadcrumb-item active" aria-current="page">
            Водогрейные жаротрубные 2-х ходовые котлы RIM MAX мощностью от 70 кВт до 1300 кВт
          </li>
        </ol>
      </nav>
    </header>
    <div class="boilers container">
      <h1>Водогрейные жаротрубные 2-х ходовые котлы RIM MAX мощностью от 70 кВт до 1300 кВт</h1>
      <div class="boilers__wrapper">
        <div class="products__items">
          <div class="products__image">
            <img src="../../img/boiler-2.png" alt="Boiler" />
          </div>
        </div>
        <div class="boilers__description">
          <h3>КРАТКОЕ ОПИСАНИЕ</h3>
          <p>
            Котлы RIM MAX производятся по итальянской технологии. Конструкция котлов RIM MAX
            обеспечивает максимальную теплопроизводительность, бесшумность, безопасность и
            долговечность. Данный тип котлов идеально подходит для использования в новой
            отопительной системе, а также для замены устаревшего оборудования в действующих
            котельных.
          </p>
          <p>
            Надежность котлов RIM MAX обеспечивается благодаря контролю за сборкой
            высококвалифицированныx российских инженеров, особенно идеальному сочетанию корпуса
            котла и горелки, которая подбирается сразу же на этапе проектирования. Котел RIM MAX 70
            -:- 1300 представляет собой водогрейный двухходовой котел. Первый ход котла образован
            камерой сгорания (реверсивной топкой). Второй ход образуют дымогарные трубы конвективной
            части котла.
          </p>
          <h3 style="text-align: center">ТЕХНИЧЕСКИЕ ХАРАКТЕРИСТИКИ</h3>

          <div class="boilers__table-wrapper">
            <table class="boilers__table">
              <h3>(1) Потеря напора при ДТ = 12</h3>
              <thead>
                <tr style="background-color: #435280; color: #fff">
                  <td>RIM MAX</td>
                  <td>70</td>
                  <td>80</td>
                  <td>90</td>
                  <td>100</td>
                  <td>120</td>
                  <td>150</td>
                  <td>200</td>
                  <td>250</td>
                  <td>300</td>
                  <td>350</td>
                </tr>
              </thead>
              <tr style="background-color: #e6e6e6">
                <td><b>ПОЛЕЗНАЯ МОЩНОСТЬ ккал/час</b></td>
                <td>60.200</td>
                <td>68.800</td>
                <td>77.400</td>
                <td>86.000</td>
                <td>103.200</td>
                <td>129.000</td>
                <td>172.000</td>
                <td>215.000</td>
                <td>258.000</td>
                <td>301.000</td>
              </tr>
              <tr>
                <td><b>кВт</b></td>
                <td>70</td>
                <td>80</td>
                <td>90</td>
                <td>100</td>
                <td>120</td>
                <td>150</td>
                <td>200</td>
                <td>250</td>
                <td>300</td>
                <td>350</td>
              </tr>
              <tr style="background-color: #e6e6e6">
                <td><b>мин. ккал/час</b></td>
                <td>30.100</td>
                <td>34.400</td>
                <td>38.700</td>
                <td>43.000</td>
                <td>51.600</td>
                <td>64.500</td>
                <td>86.000</td>
                <td>107.500</td>
                <td>129.000</td>
                <td>150.500</td>
              </tr>
              <tr>
                <td><b>кВт</b></td>
                <td>35</td>
                <td>40</td>
                <td>45</td>
                <td>50</td>
                <td>60</td>
                <td>75</td>
                <td>100</td>
                <td>125</td>
                <td>150</td>
                <td>175</td>
              </tr>
              <tr style="background-color: #e6e6e6">
                <td><b>ТЕПЛОПРОИЗВОДИТЕЛЬНОСТЬ макс ккал/час </b></td>
                <td>65.580</td>
                <td>74.950</td>
                <td>83.310</td>
                <td>93.680</td>
                <td>112.420</td>
                <td>140.520</td>
                <td>87.360</td>
                <td>234.200</td>
                <td>279.520</td>
                <td>326.110</td>
              </tr>
              <tr>
                <td><b>кВт</b></td>
                <td>76.3</td>
                <td>87.1</td>
                <td>98</td>
                <td>108.9</td>
                <td>130.7</td>
                <td>163.4</td>
                <td>217.9</td>
                <td>272.3</td>
                <td>325</td>
                <td>379.2</td>
              </tr>
              <tr style="background-color: #e6e6e6">
                <td><b>мин. ккал/час</b></td>
                <td>32.790</td>
                <td>37.475</td>
                <td>42.155</td>
                <td>46.840</td>
                <td>56.210</td>
                <td>70.260</td>
                <td>93.680</td>
                <td>117.100</td>
                <td>139.760</td>
                <td>163.055</td>
              </tr>
              <tr>
                <td><b>кВт</b></td>
                <td>38.1</td>
                <td>43.6</td>
                <td>49</td>
                <td>54.5</td>
                <td>65.4</td>
                <td>81.7</td>
                <td>108.9</td>
                <td>136.2</td>
                <td>162.5</td>
                <td>189.6</td>
              </tr>
              <tr style="background-color: #e6e6e6">
                <td><b>КПД (брутты) котла при номинальной мощности (Т1/Т=115°С, 70°С)</b></td>
                <td>92.6</td>
                <td>92.6</td>
                <td>92.6</td>
                <td>92.6</td>
                <td>92.6</td>
                <td>92.6</td>
                <td>92.6</td>
                <td>92.6</td>
                <td>92.6</td>
                <td>92.6</td>
              </tr>
              <tr>
                <td><b>Номинальная температура воды на входе °С</b></td>
                <td>70</td>
                <td>70</td>
                <td>70</td>
                <td>70</td>
                <td>70</td>
                <td>70</td>
                <td>70</td>
                <td>70</td>
                <td>70</td>
                <td>70</td>
              </tr>
              <tr style="background-color: #e6e6e6">
                <td><b>Максимальная температура воды на входе °С</b></td>
                <td>115</td>
                <td>115</td>
                <td>115</td>
                <td>115</td>
                <td>115</td>
                <td>115</td>
                <td>115</td>
                <td>115</td>
                <td>115</td>
                <td>115</td>
              </tr>
              <tr>
                <td><b>%со в уходящих газах</b></td>
                <td>9.8 - 10.2</td>
                <td>9.8 - 10.2</td>
                <td>9.8 - 10.2</td>
                <td>9.8 - 10.2</td>
                <td>9.8 - 10.2</td>
                <td>9.8 - 10.2</td>
                <td>9.8 - 10.2</td>
                <td>9.8 - 10.2</td>
                <td>9.8 - 10.2</td>
                <td>9.8 - 10.2</td>
              </tr>
              <tr style="background-color: #e6e6e6">
                <td><b>Выбросы оксида азота no ppm</b></td>
                <td>&#60;55</td>
                <td>&#60;55</td>
                <td>&#60;55</td>
                <td>&#60;55</td>
                <td>&#60;55</td>
                <td>&#60;55</td>
                <td>&#60;55</td>
                <td>&#60;55</td>
                <td>&#60;55</td>
                <td>&#60;55</td>
              </tr>
              <tr>
                <td><b>Содержание кислорода уходящих газов о %</b></td>
                <td>3</td>
                <td>3</td>
                <td>3</td>
                <td>3</td>
                <td>3</td>
                <td>3</td>
                <td>3</td>
                <td>3</td>
                <td>3</td>
                <td>3</td>
              </tr>
              <tr style="background-color: #e6e6e6">
                <td><b>Выбросы оксида азота no ppm</b></td>
                <td>&#60;100</td>
                <td>&#60;100</td>
                <td>&#60;100</td>
                <td>&#60;100</td>
                <td>&#60;100</td>
                <td>&#60;100</td>
                <td>&#60;100</td>
                <td>&#60;100</td>
                <td>&#60;100</td>
                <td>&#60;100</td>
              </tr>
              <tr>
                <td><b>Температура уходящих газов</b></td>
                <td>&#60;180</td>
                <td>&#60;180</td>
                <td>&#60;180</td>
                <td>&#60;180</td>
                <td>&#60;180</td>
                <td>&#60;180</td>
                <td>&#60;180</td>
                <td>&#60;180</td>
                <td>&#60;180</td>
                <td>&#60;180</td>
              </tr>
              <tr style="background-color: #e6e6e6">
                <td><b> Макс. Рабочее давление котла бар </b></td>
                <td>6</td>
                <td>6</td>
                <td>6</td>
                <td>6</td>
                <td>6</td>
                <td>6</td>
                <td>6</td>
                <td>6</td>
                <td>6</td>
                <td>6</td>
              </tr>
              <tr>
                <td><b>Потребляемая мощность, макс. дизтопливо кВт</b></td>
                <td>0,1</td>
                <td>0,1</td>
                <td>0.13</td>
                <td>0.13</td>
                <td>0.13</td>
                <td>0.13</td>
                <td>0.25</td>
                <td>0.37</td>
                <td>0.55</td>
                <td>0.55</td>
              </tr>
              <tr style="background-color: #e6e6e6">
                <td><b>Газ кВт</b></td>
                <td>0.075</td>
                <td>0.075</td>
                <td>0.075</td>
                <td>0.25</td>
                <td>0.25</td>
                <td>0.25</td>
                <td>0.3</td>
                <td>0.3</td>
                <td>0.55</td>
                <td>356</td>
              </tr>
              <tr>
                <td><b>Объем л.</b></td>
                <td>105</td>
                <td>105</td>
                <td>123</td>
                <td>123</td>
                <td>123</td>
                <td>172</td>
                <td>172</td>
                <td>220</td>
                <td>300</td>
                <td>356</td>
              </tr>
              <tr style="background-color: #e6e6e6">
                <td><b>Гидравлическое сопротивление мбар</b></td>
                <td>9</td>
                <td>10</td>
                <td>11</td>
                <td>12</td>
                <td>13</td>
                <td>14</td>
                <td>15</td>
                <td>16</td>
                <td>16</td>
                <td>18</td>
              </tr>
              <tr>
                <td><b>Аэродинамическое сопротивление мбар</b></td>
                <td>0.8</td>
                <td>1</td>
                <td>0.8</td>
                <td>1</td>
                <td>1.1</td>
                <td>1.2</td>
                <td>1.9</td>
                <td>2</td>
                <td>2</td>
                <td>2.9</td>
              </tr>
              <tr style="background-color: #e6e6e6">
                <td><b>Вес КГ</b></td>
                <td>540</td>
                <td>800</td>
                <td>900</td>
                <td>1140</td>
                <td>1140</td>
                <td>1340</td>
                <td>1760</td>
                <td>1760</td>
                <td>1760</td>
                <td>1760</td>
              </tr>
              <tr>
                <td><b>Электропитание в/гц</b></td>
                <td>220/50/1</td>
                <td>220/50/1</td>
                <td>220/50/1</td>
                <td>220/50/1</td>
                <td>220/50/1</td>
                <td>220/50/1</td>
                <td>220/50/1</td>
                <td>220/50/1</td>
                <td>220/50/1</td>
                <td>400/50/1</td>
              </tr>
              <tr style="background-color: #e6e6e6">
                <td><b>Максимальная (дизтопливо) кВт </b></td>
                <td>0.35</td>
                <td>0.35</td>
                <td>0.4</td>
                <td>0.4</td>
                <td>0.4</td>
                <td>0.4</td>
                <td>0.45</td>
                <td>0.75</td>
                <td>1</td>
                <td>1</td>
              </tr>
              <tr>
                <td><b>Электрическая мощность (газ) кВт</b></td>
                <td>0.25</td>
                <td>0.25</td>
                <td>0.25</td>
                <td>0.45</td>
                <td>0.45</td>
                <td>0.50</td>
                <td>0.55</td>
                <td>0.55</td>
                <td>0.55</td>
                <td>1</td>
              </tr>
              <tr style="background-color: #e6e6e6">
                <td><b>Расход воды, м/ч не менее</b></td>
                <td>1.3</td>
                <td>1.5</td>
                <td>1.7</td>
                <td>1.9</td>
                <td>2.3</td>
                <td>2.8</td>
                <td>3.8</td>
                <td>4.7</td>
                <td>5.7</td>
                <td>6.6</td>
              </tr>
            </table>
          </div>
          <div class="boilers__table-wrapper">
            <table class="boilers__table">
              <h3>Габаритные, установочные и присоединительные размеры котлов типа RIM MAX</h3>
              <thead style="background-color: #435280; color: #fff">
                <tr>
                  <td style="text-align: center" colspan="2"><b>RIM MAX</b></td>
                  <td>70</td>
                  <td>80</td>
                  <td>90</td>
                  <td>100</td>
                  <td>120</td>
                  <td>150</td>
                  <td>200</td>
                  <td>250</td>
                  <td>300</td>
                  <td>350</td>
                </tr>
              </thead>
              <tbody>
                <tr style="background-color: #e6e6e6">
                  <td style="text-align: center" rowspan="13">Размеры (мм)</td>
                  <td>A</td>
                  <td>700</td>
                  <td>700</td>
                  <td>700</td>
                  <td>700</td>
                  <td>700</td>
                  <td>750</td>
                  <td>750</td>
                  <td>750</td>
                  <td>850</td>
                  <td>850</td>
                </tr>
                <tr>
                  <td>А1</td>
                  <td>750</td>
                  <td>750</td>
                  <td>750</td>
                  <td>750</td>
                  <td>750</td>
                  <td>800</td>
                  <td>800</td>
                  <td>800</td>
                  <td>900</td>
                  <td>900</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>B</td>
                  <td>630</td>
                  <td>630</td>
                  <td>755</td>
                  <td>755</td>
                  <td>755</td>
                  <td>1000</td>
                  <td>1000</td>
                  <td>1250</td>
                  <td>1250</td>
                  <td>1500</td>
                </tr>
                <tr>
                  <td>B1</td>
                  <td>895</td>
                  <td>895</td>
                  <td>1020</td>
                  <td>1020</td>
                  <td>1020</td>
                  <td>1267</td>
                  <td>1267</td>
                  <td>1517</td>
                  <td>1517</td>
                  <td>1769</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>C</td>
                  <td>1000</td>
                  <td>1000</td>
                  <td>1120</td>
                  <td>1120</td>
                  <td>1120</td>
                  <td>1365</td>
                  <td>1365</td>
                  <td>1615</td>
                  <td>1615</td>
                  <td>1865</td>
                </tr>
                <tr>
                  <td>D</td>
                  <td>415</td>
                  <td>415</td>
                  <td>415</td>
                  <td>415</td>
                  <td>415</td>
                  <td>440</td>
                  <td>440</td>
                  <td>440</td>
                  <td>490</td>
                  <td>490</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>E</td>
                  <td>415</td>
                  <td>415</td>
                  <td>415</td>
                  <td>415</td>
                  <td>415</td>
                  <td>440</td>
                  <td>440</td>
                  <td>440</td>
                  <td>490</td>
                  <td>490</td>
                </tr>
                <tr>
                  <td>H</td>
                  <td>855</td>
                  <td>855</td>
                  <td>855</td>
                  <td>855</td>
                  <td>855</td>
                  <td>905</td>
                  <td>905</td>
                  <td>905</td>
                  <td>1005</td>
                  <td>1005</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>L</td>
                  <td>240</td>
                  <td>240</td>
                  <td>265</td>
                  <td>265</td>
                  <td>265</td>
                  <td>475</td>
                  <td>475</td>
                  <td>725</td>
                  <td>700</td>
                  <td>980</td>
                </tr>
                <tr>
                  <td>M</td>
                  <td>415</td>
                  <td>415</td>
                  <td>484</td>
                  <td>484</td>
                  <td>484</td>
                  <td>484</td>
                  <td>484</td>
                  <td>484</td>
                  <td>484</td>
                  <td>484</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>P</td>
                  <td>56</td>
                  <td>56</td>
                  <td>56</td>
                  <td>56</td>
                  <td>56</td>
                  <td>56</td>
                  <td>56</td>
                  <td>56</td>
                  <td>56</td>
                  <td>56</td>
                </tr>
                <tr>
                  <td>Q(2)</td>
                  <td>204</td>
                  <td>204</td>
                  <td>204</td>
                  <td>204</td>
                  <td>280</td>
                  <td>280</td>
                  <td>280</td>
                  <td>390</td>
                  <td>555</td>
                  <td>555</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>OC</td>
                  <td>200</td>
                  <td>200</td>
                  <td>200</td>
                  <td>200</td>
                  <td>200</td>
                  <td>250</td>
                  <td>250</td>
                  <td>250</td>
                  <td>250</td>
                  <td>250</td>
                </tr>
                <tr>
                  <td style="text-align: center" rowspan="6">Соединение dn/дюйм</td>
                  <td>N1 / N2</td>
                  <td>50</td>
                  <td>50</td>
                  <td>50</td>
                  <td>50</td>
                  <td>50</td>
                  <td>50</td>
                  <td>50</td>
                  <td>50</td>
                  <td>65</td>
                  <td>65</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>N3</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                </tr>
                <tr>
                  <td>N4</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>N5</td>
                  <td>(3)</td>
                  <td>(3)</td>
                  <td>(3)</td>
                  <td>(3)</td>
                  <td>(3)</td>
                  <td>(3)</td>
                  <td>(3)</td>
                  <td>(3)</td>
                  <td>(3)</td>
                  <td>(3)</td>
                </tr>
                <tr>
                  <td>N6</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                </tr>
              </tbody>
            </table>
          </div>
          <div class="boilers__table-wrapper">
            <table class="boilers__table">
              <h3 style="margin-top: 15px">
                Габаритные, установочные и присоединительные размеры котлов типа RIM MAX
              </h3>
              <thead style="background-color: #435280; color: #fff">
                <tr>
                  <td style="text-align: center" colspan="2"><b>RIM MAX</b></td>
                  <td>400</td>
                  <td>510</td>
                  <td>630</td>
                  <td>750</td>
                  <td>870</td>
                  <td>970</td>
                  <td>1030</td>
                  <td>1200</td>
                  <td>1300</td>
                </tr>
              </thead>
              <tbody>
                <tr style="background-color: #e6e6e6">
                  <td style="text-align: center" rowspan="13">Размеры (мм)</td>
                  <td>A</td>
                  <td>890</td>
                  <td>1110</td>
                  <td>1110</td>
                  <td>1240</td>
                  <td>1240</td>
                  <td>1240</td>
                  <td>1390</td>
                  <td>1390</td>
                  <td>1390</td>
                </tr>
                <tr>
                  <td>А1</td>
                  <td>940</td>
                  <td>1160</td>
                  <td>1160</td>
                  <td>1290</td>
                  <td>1290</td>
                  <td>1290</td>
                  <td>1440</td>
                  <td>1440</td>
                  <td>1440</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>B</td>
                  <td>1502</td>
                  <td>1502</td>
                  <td>1792</td>
                  <td>1753</td>
                  <td>1753</td>
                  <td>2003</td>
                  <td>2003</td>
                  <td>2003</td>
                  <td>2003</td>
                </tr>
                <tr>
                  <td>B1</td>
                  <td>1791</td>
                  <td>1838</td>
                  <td>2127</td>
                  <td>2143</td>
                  <td>2143</td>
                  <td>2393</td>
                  <td>2374</td>
                  <td>2374</td>
                  <td>2374</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>C</td>
                  <td>1875</td>
                  <td>1950</td>
                  <td>2240</td>
                  <td>2250</td>
                  <td>2250</td>
                  <td>2500</td>
                  <td>2500</td>
                  <td>2500</td>
                  <td>2500</td>
                </tr>
                <tr>
                  <td>D</td>
                  <td>500</td>
                  <td>610</td>
                  <td>610</td>
                  <td>675</td>
                  <td>675</td>
                  <td>675</td>
                  <td>750</td>
                  <td>750</td>
                  <td>750</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>E</td>
                  <td>500</td>
                  <td>610</td>
                  <td>610</td>
                  <td>675</td>
                  <td>675</td>
                  <td>675</td>
                  <td>750</td>
                  <td>750</td>
                  <td>750</td>
                </tr>
                <tr>
                  <td>H</td>
                  <td>1015</td>
                  <td>1205</td>
                  <td>1205</td>
                  <td>1335</td>
                  <td>1335</td>
                  <td>1335</td>
                  <td>1485</td>
                  <td>1485</td>
                  <td>1485</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>L</td>
                  <td>850</td>
                  <td>850</td>
                  <td>1150</td>
                  <td>1100</td>
                  <td>1100</td>
                  <td>1200</td>
                  <td>1200</td>
                  <td>1200</td>
                  <td>1200</td>
                </tr>
                <tr>
                  <td>M</td>
                  <td>600</td>
                  <td>660</td>
                  <td>660</td>
                  <td>710</td>
                  <td>710</td>
                  <td>710</td>
                  <td>710</td>
                  <td>710</td>
                  <td>710</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>P</td>
                  <td>80</td>
                  <td>80</td>
                  <td>80</td>
                  <td>82</td>
                  <td>82</td>
                  <td>82</td>
                  <td>83</td>
                  <td>83</td>
                  <td>83</td>
                </tr>
                <tr>
                  <td>Q(2)</td>
                  <td>555</td>
                  <td>555</td>
                  <td>555</td>
                  <td>555</td>
                  <td>555</td>
                  <td>555</td>
                  <td>555</td>
                  <td>660</td>
                  <td>660</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>OC</td>
                  <td>250</td>
                  <td>300</td>
                  <td>300</td>
                  <td>350</td>
                  <td>350</td>
                  <td>350</td>
                  <td>400</td>
                  <td>400</td>
                  <td>400</td>
                </tr>
                <tr>
                  <td style="text-align: center" rowspan="6">Соединение dn/дюйм</td>
                  <td>N1 / N2</td>
                  <td>80</td>
                  <td>80</td>
                  <td>80</td>
                  <td>100</td>
                  <td>100</td>
                  <td>100</td>
                  <td>125</td>
                  <td>125</td>
                  <td>125</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>N3</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                  <td>1"</td>
                </tr>
                <tr>
                  <td>N4</td>
                  <td>1"</td>
                  <td>1"1/4</td>
                  <td>1"1/4</td>
                  <td>1"1/4</td>
                  <td>1"1/4</td>
                  <td>1"1/4</td>
                  <td>1"1/4</td>
                  <td>1"1/4</td>
                  <td>1"1/4</td>
                </tr>
                <tr style="background-color: #e6e6e6">
                  <td>N5</td>
                  <td>1"1/4</td>
                  <td>1"1/4</td>
                  <td>1"1/4</td>
                  <td>1"1/2</td>
                  <td>1"1/2</td>
                  <td>1"1/2</td>
                  <td>1"1/2</td>
                  <td>1"1/2</td>
                  <td>1"1/2</td>
                </tr>
                <tr>
                  <td>N6</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                  <td>1/2"</td>
                </tr>
              </tbody>
            </table>
          </div>
          <div class="boilers__schema">
            <img src="../../img/boiler-2-schema.png" alt="Схема" />
            <p>
              <span>1.</span> Подающий контур <br />
              <span>2.</span> Обратный контур <br />
              <span>3.</span> Соединение для приборов <br />
              <span>4.</span> Патрубок для слива <br />
              <span>5.</span> Соединение для предохр. клапана (ов) <br />
              <span>6.</span> Закладные для термостатов
            </p>
          </div>
        </div>
      </div>
    </div>
    <footer class="footer">
      <div class="container">
        <div class="footer__wrapper">
          <div class="footer__contacts">
            <img src="../../img/logo.svg" alt="Logo: RIMGROUP" />
            <a href="tel:88003339383">8 800 333 93 83</a>
            <a href="mailto:INFO@RIMGROUP.RU">INFO@RIMGROUP.RU</a>
          </div>
          <ul class="footer__items">
            <li><a href="/">ГЛАВНАЯ</a></li>
            <li><a href="../../direction/index.html">НАШИ НАПРАВЛЕНИЯ</a></li>
            <li><a href="../../services/for-planner.html">ПРОЕКТИРОВЩИКАМ</a></li>
            <li><a href="../../built-objects.html">ОБЪЕКТЫ</a></li>
          </ul>
          <ul class="footer__items">
            <li><a href="../../contacts.html">КОНТАКТЫ</a></li>
            <li>
              <a href="../../factory/thanksgiving-letters.html">ОТЗЫВЫ И БЛАГОДАРСТВЕННЫЕ ПИСЬМА</a>
            </li>
            <li><a href="../../factory/partners.html">НАШИ ПАРТНЕРЫ</a></li>
          </ul>
          <ul class="footer__items">
            <li><a href="../../factory/3d-tour/">3D ТУРЫ ПО ПРОИЗВОДСТВУ</a></li>
            <li><a href="../../factory/history.html">ИСТОРИЯ ЗАВОДА</a></li>
            <li><a href="../../factory/docs.html">ДОКУМЕНТЫ</a></li>
          </ul>
        </div>
      </div>
    </footer>
  </body>
  <script src="../../js/script.js"></script>
</html>
